! Independent equipment reference. No real-building claim.
Version,9.0;
Timestep,6;
Building,Synthetic steady box,0,Suburbs,0.0001,0.0001,MinimalShadowing,100,10;
HeatBalanceAlgorithm,ConductionTransferFunction;
SimulationControl,No,No,No,No,Yes;
Site:Location,Synthetic sea-level site,0,0,0,0;
GlobalGeometryRules,UpperLeftCorner,Counterclockwise,World;
Zone,Box,0,0,0,0,1,1,3,75,25;
Material:NoMass,R2,Smooth,1.73,0.9,0.7,0.7;
Construction,Envelope,R2;
SurfaceProperty:OtherSideCoefficients,Ambient,25,0,0,1,0,0,0;
BuildingSurface:Detailed,South,Wall,Envelope,Box,Adiabatic,,NoSun,NoWind,0,4,0,0,3,0,0,0,5,0,0,5,0,3;
SurfaceProperty:ConvectionCoefficients,South,Inside,Value,10;
BuildingSurface:Detailed,East,Wall,Envelope,Box,Adiabatic,,NoSun,NoWind,0,4,5,0,3,5,0,0,5,5,0,5,5,3;
SurfaceProperty:ConvectionCoefficients,East,Inside,Value,10;
BuildingSurface:Detailed,North,Wall,Envelope,Box,Adiabatic,,NoSun,NoWind,0,4,5,5,3,5,5,0,0,5,0,0,5,3;
SurfaceProperty:ConvectionCoefficients,North,Inside,Value,10;
BuildingSurface:Detailed,West,Wall,Envelope,Box,Adiabatic,,NoSun,NoWind,0,4,0,5,3,0,5,0,0,0,0,0,0,3;
SurfaceProperty:ConvectionCoefficients,West,Inside,Value,10;
BuildingSurface:Detailed,Roof,Roof,Envelope,Box,Adiabatic,,NoSun,NoWind,0,4,0,5,3,0,0,3,5,0,3,5,5,3;
SurfaceProperty:ConvectionCoefficients,Roof,Inside,Value,10;
BuildingSurface:Detailed,Floor,Floor,Envelope,Box,Adiabatic,,NoSun,NoWind,0,4,0,0,0,0,5,0,5,5,0,5,0,0;
SurfaceProperty:ConvectionCoefficients,Floor,Inside,Value,10;
ScheduleTypeLimits,Any;
Schedule:Constant,Heat,Any,20;
Schedule:Constant,Cool,Any,24;
Schedule:Constant,Control,Any,4;
Schedule:Constant,On,Any,1;
Schedule:Constant,Off,Any,0;
Schedule:Constant,PlantLoad,Any,8300;
Schedule:Constant,PlantTemp,Any,60;
SetpointManager:Scheduled,PlantSetpoint,Temperature,PlantTemp,SupplyOut;
PlantLoop,Loop,Water,,Ops,SupplyOut,100,0,0.0018,0,Autocalculate,SupplyIn,SupplyOut,SupplyBranches,,DemandIn,DemandOut,DemandBranches,,SequentialLoad;
BranchList,SupplyBranches,SupplyBranch;
BranchList,DemandBranches,DemandBranch;
Branch,SupplyBranch,,Pump:ConstantSpeed,Pump,SupplyIn,PumpOut,Boiler:HotWater,Boiler,PumpOut,SupplyOut;
Branch,DemandBranch,,LoadProfile:Plant,Load,DemandIn,DemandOut;
Pump:ConstantSpeed,Pump,SupplyIn,PumpOut,0.0018,50000,290,0.9,0,Continuous;
Boiler:HotWater,Boiler,NaturalGas,20000,0.91,,,0.0018,0,1,1,PumpOut,SupplyOut,99,ConstantFlow,0,1;
LoadProfile:Plant,Load,DemandIn,DemandOut,PlantLoad,0.0018,On;
PlantEquipmentOperationSchemes,Ops,PlantEquipmentOperation:HeatingLoad,HeatingOps,On;
PlantEquipmentOperation:HeatingLoad,HeatingOps,0,1000000000.0,Equipment;
PlantEquipmentList,Equipment,Boiler:HotWater,Boiler;
Output:SQLite,SimpleAndTabular;
Output:Table:SummaryReports,AnnualBuildingUtilityPerformanceSummary;
Output:Meter,*,Hourly;
Output:Variable,*,Zone Mean Air Temperature,Hourly;
Output:Variable,*,Pump Electric Power,Hourly;
Output:Variable,*,Pump Fluid Heat Gain Rate,Hourly;
RunPeriod,Controlled annual reference,1,1,,12,31,,Sunday,No,No,No,Yes,Yes;
